# Package 4: Sectional Rotor, Anti-Icing & Microgrid System Packaging

**Wind v2.0 Modular Arctic Wind Generation (50 kW Class)**  
*Tracked under Issue [#88](https://github.com/stellardreams/asi.surge.sh/issues/88) · Parent [#82](https://github.com/stellardreams/asi.surge.sh/issues/82)*

---

## 1. Overview & System Architecture

Package 4 completes the Wind v2.0 deployable system by addressing the physical rotor, cold-weather aerodynamic survival, electrical grid integration, and logistics packaging:

1. **[Sectional Composite Rotor Blades](https://en.wikipedia.org/wiki/Wind_turbine_design#Blade_design):** A 26 m diameter (12 m blade span) 3-bladed upwind rotor divided into **1.71 m modular segments**. Fits across standard container racking, eliminating specialized oversize transport vehicles.
2. **Carbon Box-Spar Quick-Connect Joints:** Structural male/female spar sleeve joint secured with dual M24 high-strength titanium cross pins, assembled on-site with simple hand tools in sub-zero Arctic temperatures.
3. **Electro-Thermal Anti-Icing:** Leading-edge electrical heating foils covering the outer 60% of blade span (peak accretion zone), dissipating $750\text{ W/m}^2$ (4.05 kW total, 8.1% of turbine output) to prevent severe [rime icing](https://en.wikipedia.org/wiki/Hard_rime) down to −60 °C.
4. **Low-EMI Microgrid Power Conversion:** 4-quadrant back-to-back AC-DC-AC inverter with grid-forming droop control, synchronizing directly with isolated diesel microgrids under MIL-STD-461G electromagnetic standards.
5. **20 ft ISO Container Stowage:** All four packages (Foundation + Mast/Winch + Nacelle + Blades/Electrical) packed within a single 20 ft ISO dry container ($9\text{ }216.8\text{ kg} \le 10\text{ }886\text{ kg}$ payload limit, $74.7\%$ volumetric utilization).

---

## 2. Complete System Mass & Volume Reconciliation

Derived from [`container_pack_audit.py`](container_pack_audit.py):

| Package / Subsystem | Equipment Description | Mass (kg) | Volume (m³) | Transport Status |
|---|---|---|---|---|
| **Package 1 (#85)** | Foundation outrigger beams, cribbing shoes, earth screws, trunnion | 1 850.0 | 3.8 | Stowed on container floor bed |
| **Package 2 (#86)** | 6x Modular mast trunks (5.0 m each), gin-pole A-frame, 20 kN winch | 4 130.0 | 11.2 | Lower right longitudinal bundle cradle |
| **Package 3 (#87)** | Direct-Drive PMSG generator, main shaft, bedplate, yaw drive, cowl | 1 501.8 | 4.2 | Forward bulkhead transport skid |
| **Package 4 (#88)** | 21x Blade modules (1.71 m), central hub, inverter cabinet, dunnage | 1 735.0 | 5.6 | Mid-bay vertical slotted racks & aft cabinet |
| **TOTAL PACKED SYSTEM** | **Complete Wind v2.0 System in 20 ft ISO Box** | **9 216.8 kg** | **24.8 m³** | **PASS: Under 10 886 kg / 33.2 m³ limits** |
| **Payload Capacity Margin** | Available cargo mass & volumetric buffer | **+1 669.2 kg (15.3%)** | **+8.4 m³ (25.3%)** | Room for tools, cables & spares |

---

## 3. Electro-Thermal Anti-Icing Specification

- **Protected Zone:** Outer 7.2 m span of each blade (60% blade radius).
- **Surface Area:** $1.80\text{ m}^2$ per blade ($5.40\text{ m}^2$ total 3-blade heated area).
- **Design Heat Flux:** $750\text{ W/m}^2$ (calculated for −60 °C ambient air and 25 m/s convective wind heat loss).
- **Total Power Consumption:** $4.05\text{ kW}$ (powered directly by dedicated auxiliary generator winding).
- **Net Energy Impact:** Consumes only 8.1% of the rated 50 kW generated power, preserving the aerodynamic lift profile and preventing severe rotor mass unbalance.

---

## 4. Verification & CAD Artifacts

```bash
# 1. Run container stowage & mass audit:
python3 cad_and_blender/openscad/wind/v2.0/container_pack_audit.py
# Exit 0: All 4 container transport & anti-icing assertions satisfied

# 2. Compile blade joint CAD:
openscad -o /tmp/wind_v2_blade_joint.csg cad_and_blender/openscad/wind/v2.0/wind_v2_blade_joint.scad

# 3. Compile full 20 ft container stowage CAD:
openscad -o /tmp/wind_v2_container_stowage.csg cad_and_blender/openscad/wind/v2.0/wind_v2_container_stowage.scad
```

---

## 5. Dynamic Operational Rotor Kinematics & Animation

The operational wind turbine CAD model ([`wind_v2_turbine_full.scad`](wind_v2_turbine_full.scad)) incorporates dynamic blade rotation driven by OpenSCAD's `$t` animation variable ($t \in [0, 1)$):

- **Rotational Velocity:** Rated direct-drive rotor speed of $65\text{ RPM}$ ($\lambda = 6.8$, $88.5\text{ m/s}$ tip speed).
- **Angular Period:** Each full cycle maps $\$t \times 360^\circ$, producing a seamless $360^\circ$ rotation for video and looping GIF formats.
- **Headless Render Automation:** Handled via [`scripts/render_turbine_animation.sh`](../../../scripts/render_turbine_animation.sh):
  ```bash
  # Render landscape perspective (1024x576):
  scripts/render_turbine_animation.sh --view landscape --frames 24 --fps 20

  # Render hero perspective (800x800):
  scripts/render_turbine_animation.sh --view hero --frames 24 --fps 20

  # Render both views:
  scripts/render_turbine_animation.sh --view both
  ```
- **Generated Deliverables:**
  - Landscape: `cad_and_blender/openscad/wind/v2.0/wind_v2_turbine_spinning_landscape.gif` & `.mp4`
  - Hero: `cad_and_blender/openscad/wind/v2.0/wind_v2_turbine_spinning_hero.gif` & `.mp4`

